# G36固定条件参照与响应反馈匹配验证：限定NO-GO

## 结论

两臂各3000步训练、合法CAL及全部QUERY读出均完成，固定配方停止。无反馈臂的正常SELECT平均energy优于自身初始化，但明显不及有反馈臂；更重要的是，两臂生成的正常分布对正常SELECT/CAL的尾部位置失配，有限探针分数大量达到上界。原定CAL阈值落在分数上界，故严格大于阈值的报警规则无法触发：三种故障均漏检。**0正常误报是没有报警的结果，不是成功保护正常工况。**

没有修改阈值、MC探针数、检查点、网络、历史、损失或评分来补救。不进入U/F，不自动生成替代候选；不把本结果扩大为所有条件信息无效、或所有持续故障均不可观测。

## 正常跨日学习与选权

| 匹配臂 | 更新预算 | 初始化SELECT energy | 正式选中step | 选中SELECT energy | 末步SELECT energy |
|---|---:|---:|---:|---:|---:|
| context_only：禁止响应历史反馈 | 3000 | 4.546138 | 300 | 3.537482 | 3.936511 |
| response_feedback：允许严格过去响应 | 3000 | 4.535851 | 2700 | 1.071818 | 1.072877 |

两臂所有初始参数逐tensor相同；初态输出/损失不必相同，因为输入权限消融不同。两臂共享原FIT端点计划、训练噪声规则、优化器、更新上限、SELECT0及每300步频率和同一energy选择目标。无反馈仅响应输入槽置零，其余相同。48点历史输入，沿旧TCN实际有效31点（155分钟），没有伪称完整48点都被使用。

训练前冻结的有限正常门槛是context_only选中非0步且SELECT严格优于自身初始化。本轮因此依约进入固定读出；该门槛仅证明平均学习目标跨到一个正常SELECT日有所改善，**不是正常分布、尾部校准或条件充分性已经成立**。没有追看未选中权重QUERY。

## 固定检测比较

AP/ROC是三个故障分别与同轴健康baseline配对后的宏平均，不能与合并后约75%异常比例的pooled AP混淆。每方法完整7954点/轴；每个故障含7921个注入点，长内段7909点；全部保留。阈值仅来自各方法合法237点正常CAL的q99/higher，严格大于；C3在原连续轴第三点起生效，不回填。

| 方法 | 配对宏AP | 配对宏ROC | 正常误报点率 | 正常误报片段 | 长内段C3覆盖宏平均 |
|---|---:|---:|---:|---:|---:|
| Hybrid无响应反馈 | 0.523690 | 0.547265 | 0.0000% | 0 | 0.0000% |
| 同模型有响应反馈 | 0.646529 | 0.684029 | 0.0000% | 0 | 0.0000% |
| 原生LEFT（缓存） | 0.654175 | 0.670021 | 5.4438% | 23 | 30.0459% |
| 条件Ridge（缓存） | 0.644944 | 0.646679 | 4.4883% | 60 | 15.3749% |
| 历史Ridge（缓存） | 0.609429 | 0.625938 | 3.1431% | 57 | 8.6062% |

原生LEFT已有正常目标训练，以到达窗口原生重构并评分四响应；Ridge使用严格过去48点预测，两个新模型使用4点联合响应分布。它们是同轴外部方法对照，不宣称训练任务/容量完全相同。旧LEFT/Ridge全部分数、阈值与历史指标逐行保留，不重训或重新推理。

两新臂any-hit、C3事件命中均0/3；一对一Recall/F1均0，Precision按旧实现无预测时记0（数学上无预测分母不可定义，不代表已估计高精度）。首次发现延迟为NA/未命中，非0分钟。全部故障最大连续漏检7921点，样本暴露39605分钟；完整稳态覆盖均0。旧LEFT/Ridge均any-hit和C3命中3/3，但误报和报警碎片较多，不能只看事件命中率。

LEFT/条件Ridge/历史Ridge严格事件P/R/F1分别为2.8846%/100%/5.6075%、0.8798%/100%/1.7442%、0.8357%/100%/1.6575%；相关事件只有三个共享模拟情景，不进行独立样本显著性宣称。

## 正常分布与有限评分失效位置

固定score为 `-log((1+normal_tail_count)/256)`，最大float32值5.5451774597。两臂CAL q99均恰为此上界；strict >不可能触发。

| 正常角色 | 无反馈：探针tail_count=0 | 有反馈：探针tail_count=0 |
|---|---:|---:|
| SELECT | 237/237（100%） | 199/237（83.966%） |
| CAL | 237/237（100%） | 83/237（35.021%） |
| 正常QUERY | 6549/7954（82.336%） | 1558/7954（19.588%） |

例如CAL观测到正常参考的平均距离，无反馈为1.3362、模型正常探针到参考仅0.3539；有反馈分别0.5018和0.2680。该现象与生成分布不能覆盖所遇正常响应一致，但不足以仅凭这些均值区分位置偏差、离散度不足和条件支持不足各占多少。

有限探针截断确实造成严重并列与无法报警，是本固定评分链的实际限制；同时，失配在正常SELECT/CAL已经存在，不能仅解释成未来QUERY的CAL迁移，也不能宣称增加探针即可建立检测贡献。本轮不另算连续energy替代AP、不改变离散分数、不提出新校准补丁。

有反馈在冷却阀配对AP0.835593/ROC0.902409，保留这项相对排序信息；其风阀/风管AP0.510814/0.593181。无反馈三者AP0.547374/0.503635/0.520060。禁止响应历史没有换来额外故障特异性，当前新判据也没有把已有相对信息转成可用持续报警。

## 健康副本后验诊断

健康副本不进入生成器、训练、SELECT选择、CAL拟合或故障评分。只在全部分数封存后计算同天气同时刻报警四象限。沿此前冻结模式历史一致的稳态7348/7348/7297点：两新臂三故障的故障独有和共同C3覆盖均0。

旧LEFT对应故障独有覆盖69.7605%/1.3609%/3.0012%，条件Ridge34.6761%/1.2248%/3.4946%，历史Ridge22.5776%/0.6396%/0.3837%。全部模式不一致区间保留在paired_c3.csv的独立行，未为比较重选QUERY。

## 科研取舍

本轮不支持“仅由现有合法条件驱动、禁止响应反馈”的参照方案成为Hybrid方法增量。可确认的是有限正常平均loss学习，而非可靠正常分布。实际过去响应对正常拟合和部分异常排序仍有价值；不能以防止异常进入历史为理由直接删除它并声称得到更可信参照。

证据限定于该生成学习、距离及tail判据的组合，seed2025与G36固定五周仿真；不能分离所有模型容量、缺失条件和短FIT支持因素，也不能给条件信息本身作普遍NO-GO。原真实独立确认、噪声/容差、工况条件充分性限制均保留。本候选到此停止，不扩训练/阈值/生成器，不将失败写成污染鲁棒或Stage2-U证据。

## 实际实现与资源

源码提交 `b9d0f4328040f4c5f6166f6bf7346a9b8a06d521`；分支 `codex/hybrid-g36-context-energy-20261115`。`g36_energy_model.py`为分布与评分，`g36_energy_runner.py`复用旧角色隔离和计划，`g36_energy_evaluation.py`复用冻结指标并增加后验四象限；同目录README保存训练前定义。

10项相关CPU测试通过；两个L0、两个训练、两个完整评分共六GPU作业全部exit0，无失败重投。实际占卡合计 **0.0329336166 GPU小时**，含外层启动和清理；模型训练与评分分别独占GPU0/1并行。12个原始评分银行及74个运行文件镜像逐SHA一致。未覆盖旧代码/权重/结果，未改用户稿件，未推送远程。

完整产物：`research_workspace/results/hybrid_g36_context_energy_20261115_v1`。主要CSV随本文提供；原始权重、逐点分数、目标/预测及正常探针距离、选权轨迹和配置保留在外部结果目录。主固定评价与后验分数饱和诊断分开记录，后者没有改变前者结果。

独立关键复核已完成并由主Agent验收：12银行逐点tail与energy复算、5方法1215指标单元一致，两个真实检查点各8个CAL点CPU重放通过（最大差4.77e-7、tail计数完全相等）。见原始产物`audit/AUDIT.json`及`PRIMARY_ACCEPTANCE.json`。独审GPU0，职责独立、同模型家族，不冒称外部盲审。


后续只读解释补充：[连续energy与预测诊断](CONTINUOUS_DIAGNOSIS.md)。原固定评分NO-GO保持；零报警不足以否定正常关系学习，连续energy不是新增部署判据。
