# 正常SELECT改善后仍高误报：只读档案诊断与技术取舍

本次仅读取既有预测、残差、协方差与正常分数，无模型前向、训练、阈值拟合或改变。原检测表与停止结论不改。CPU约.087秒，GPU0；输入SHA前后相同。脚本及四CSV、分解JSON、回执位于`research_workspace/analysis/g36_linear_false_alarm_diagnosis_20261116_v1/`。为主Agent档案分析，不称新增独立审稿。

## 结论

**当前线性状态模型没有建立足够准确、可迁移的正常响应预测；单日CAL又不能代表已观察到的正常误差范围。持续偏离判据增加了少量误报，但不是16%以上误报的主要特有来源。**

“正常SELECT NLL从14.76降至9.47”仅为相对初始化改善，不能把这个对照直接认定为可靠的下一代Hybrid正常学习基点。此前据此作出的推荐需要收窄。没有把该结论扩大到所有线性模型、条件信息无效或正常CAL永远不可用。

## 原尺度预测与正常评分

| 正常角色 | 状态模型末块RMSE(FIT标准差) | 历史Ridge末块RMSE | 条件Ridge末块RMSE | 状态模型平均NLL |
|---|---:|---:|---:|---:|
| SELECT | 3.4885 | .9009 | 1.2674 | 9.4661 |
| CAL | 1.0016 | .3711 | .4777 | 1.4398 |
| QUERY | 1.3945 | .5151 | .6004 | 2.1018 |

末块为同轴四时间×四响应的归档预测，FIT每通道标准化。状态模型使用44过去响应加4当前响应，Ridge使用48过去响应预测末块；输入利用与目标不同，表格不证明等容量模型极限，但已表明当前状态模型没有达到现有简单方法的正常预测水平。identity表示下归档terminal_prediction就是正常latent预测均值重排，末块创新与目标减预测逐值核对通过。

SELECT原尺度偏差并非分数单位造成：供风温度预测平均偏高2.231K，静压偏高125.094Pa，后者MAE128.614Pa。QUERY静压偏差仍25.381Pa、RMSE67.876Pa。这些是模拟原变量误差，不把它们直接解释为仪器公差或真实物理异常。

H0联合协方差对所有窗口及角色固定；该模型只让条件改变预测均值，不让Q/R随状态变化。identity映射Jac=0，故原NLL精确为

`NLL = 0.5 * trajectory_Mahalanobis/192 + (logdet(Sigma0)+192*log(2pi))/(2*192)`。

从归档logp和既存Sigma0即可核等式，无需重算模型。高正常NLL由预测误差相对于模型固定协方差过大推动，不是跨日logdet项漂移。此处同时涉及预测均值与不确定性尺度，不能仅凭白化残差把全部责任归为均值偏差；但原尺度预测误差确实较大，已排除“只是评分量纲变化”的解释。

## 误报不是主要由新增LR制造

正常QUERY7954点中，NLL误报1299点，LR误报1329点：

| 正常点分组 | 点数 | 末块RMSE(FIT标准差) | 轨迹每维Mahalanobis均值 |
|---|---:|---:|---:|
| 两者均不报 | 6498 | .7526 | .7447 |
| 仅NLL误报 | 127 | 1.5368 | 3.9962 |
| 仅LR误报 | 157 | 1.4369 | 2.7502 |
| 两者共同误报 | 1172 | 3.0863 | 13.9100 |

共同误报占NLL误报90.22%、LR误报88.19%，QUERY两连续分数Spearman约.920。共同误报的末块白化创新中位数6.048，对CAL为1.222；轨迹每维二次型中位数7.777，对CAL为1.740。它们确实对应模型下的大正常预测误差，不只是LR先验额外产生的报警。

重合与相关不等于严格因果归因比例：不能声称“90%的误报原因已经被唯一解释”。127/157个独有报警说明判据仍有独立取舍，LR最长正常误报1430分钟，对NLL900分钟的恶化保持原结论。

## CAL迁移有证据，但不应靠再调阈值解决

沿已冻结阈值NLL2.2117036、LR190.7000298，事后应用到原正常角色：

| 角色 | NLL报警率 | LR报警率 |
|---|---:|---:|
| SELECT（仅事后诊断） | 70.8861% | 64.9789% |
| CAL | .8439% | .8439% |
| 正常QUERY | 16.3314% | 16.7086% |

SELECT不用于重选阈值或模型；仅说明当前CAL一天没有代表已经出现过的正常响应误差。并非第一次到未来QUERY才暴露失配。QUERY末块RMSE比CAL约高39%，但中位NLL反而更低（1.084对1.584）、尾部分数更高（q99约19.94对2.21）；因此问题是正常尾部/子状态差异，不能用整体分数均匀抬升概括。

正常模型预测与协方差失配是上游问题，CAL只对其一天误差分布设界，后续正常误差分布不同导致阈值失效。两者是相互衔接的因素，不是能从现有档案完全分离的互斥原因。不会以QUERY改阈值或选更宽的CAL将其包装为方法改善。

## 唯一技术取舍

**撤回把这套低维线性状态模型直接作为Hybrid正常学习主干的推荐，停止当前“状态密度→持续偏离似然比”实现路线。下一步完整Hybrid以原尺度正常响应预测为主学习约束，时频表示作为受约束的条件特征，不能再通过自由坐标变换或密度尺度掩盖实际预测误差。**

保留自身历史与合法条件，是已有正向证据支持的信息权限；它不要求删除响应历史，也不要求再以自生成分布定义正常。正常关系Ridge是该学习任务必须面对的强基线，而不是要在TEP上重新拟合、重启已停止的非线性残差路线或把LEFT与Ridge相加命名Hybrid。

这一取舍确定的是学习与判别的优先顺序：先要求完整方法对独立正常响应给出可信预测与误差结构，再判断持续故障是否超出该结构；不先增补报警或更换CAL。正常预测进步本身仍不是异常检测贡献，时频输入也不因存在而成为创新。现有LEFT/条件Ridge与连续energy正项保留，尚不能从旧版本中直接宣布可投稿的完整Hybrid已经成立。

本轮不定义或训练新网络/损失，不自动读出其他权重、不改阈值或先验、不追加实验。上述取舍不是恢复已停止的共享预测、固定参照或评分配方。
